! ============================================================================
! VIB Hasenheide FDS Round-Robin Study - Stage 1: Semi-Blind Prediction
! Scenario: hep_160_150
!
! This input file provides the reference geometry and measurement locations
! for the semi-blind prediction exercise.
!
! The following elements are intentionally NOT prescribed and shall be defined
! by the participants:
!   - Computational mesh (MESH)
!   - Reaction / fuel model (REAC)
!   - Fire source implementation based on the provided fuel mass history
!   - Soot yield, CO yield and radiative fraction
!   - Wall and material properties
!   - Leakage assumptions
!   - Smoke detector model or activation criterion
!
! The quantities and locations defined via DEVC entries form the common basis
! for intercomparison. Additional quantities and sensors may be used, provided
! they are documented in the questionnaire.
!
! IMPORTANT: Do NOT rename or remove the DEVC entries defined in this template.
! Consistent IDs across all submissions are required for automated
! post-processing and intercomparison. Additional DEVC entries may be added.
!
! Do NOT modify the &MISC and &DUMP settings. These define the common ambient
! conditions and output intervals for all submissions.
!
! Windows remain closed during the pre-ventilation phase.
! Air leakage is present but not explicitly defined.
!
! FDS version: 6.11.0
! Simulation end time corresponds to the pre-ventilation period.
!
! This template is not intended to be run without participant-defined MESH,
! REAC and fire source entries.
! ============================================================================

! Replace <ParticipantID> with the assigned anonymous participant ID.
! Replace <RunID> with best_estimate, sensitivity_01, sensitivity_02, ...
&HEAD CHID='hep_160_150_1_1',
      TITLE='VIB Hasenheide Stage 1 | hep_160_150 | <ParticipantID> | <RunID>'/

&TIME T_END=100/ ! Pre-ventilation period = 20 min, prescribed mass-loss curve alone runs to t=334 s
&DUMP DT_CPU=1.0, DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, DT_MASS=1.0, MASS_FILE=.TRUE./
&MISC TMPA=12.1, HUMIDITY=73.2, P_INF=99300.0/

! ---------------------------------------------------------------------------
! Computational mesh
!
! Participants shall define the computational mesh. The outline below indicates
! the approximate compartment-wise mesh extents only. Mesh resolution, mesh
! decomposition and any local mesh refinement remain participant choices and
! shall be documented in the questionnaire.
!
! Example structure only - replace IJK=... before running.
! ---------------------------------------------------------------------------

! ORIGINAL MESH
! &MESH ID='F1', IJK= 85,88,51, XB=0.0,4.25,0.00,4.40,0.0,2.55/
! &MESH ID='F2', IJK= 92,66,51, XB=0.0,4.60,4.40,7.70,0.0,2.55/
! &MESH ID='FC', IJK= 21,70,51, XB=0.0,1.05,7.70,11.2,0.0,2.55/
! &MESH ID='F3', IJK= 92,66,51, XB=0.0,4.60,11.2,14.5,0.0,2.55/

! ---------- mesh in use -----------------
! something on x is limiting the meshing - elements must be aligned
!&MESH ID='F1', IJK= 85,44,25, XB=0.0,4.25,0.00,4.40,0.0,2.55/
!&MESH ID='F2', IJK= 92,33,25, XB=0.0,4.60,4.40,7.70,0.0,2.55/
!&MESH ID='FC', IJK= 21,35,25, XB=0.0,1.05,7.70,11.2,0.0,2.55/
!&MESH ID='F3', IJK= 92,33,25, XB=0.0,4.60,11.2,14.5,0.0,2.55/
! ---------------------------


&MESH ID='F1a', IJK=44,46,51, XB=0.00,2.20, 0.00,2.30, 0.00,2.55, MPI_PROCESS=0/
&MESH ID='F1b', IJK=41,46,51, XB=2.20,4.25, 0.00,2.30, 0.00,2.55, MPI_PROCESS=1/
&MESH ID='F1c', IJK=44,42,51, XB=0.00,2.20, 2.30,4.40, 0.00,2.55, MPI_PROCESS=2/
&MESH ID='F1d', IJK=41,42,51, XB=2.20,4.25, 2.30,4.40, 0.00,2.55, MPI_PROCESS=3/

! Participants shall define REAC, fire source implementation,
! soot yield, CO yield and radiative fraction.

! Default wall/material properties are intentionally not prescribed.
! Participants shall document inert or thermally active wall assumptions.

!&MATL ID='CONCRETE_EC2',
      DENSITY=2300.,
      CONDUCTIVITY=1.6,
      SPECIFIC_HEAT=900.
      EMISSIVITY = 0.9 /

!&SURF ID='CONCRETE_45',
      MATL_ID='CONCRETE_EC2',
      THICKNESS=0.45,
      EMISSIVITY=0.9 /

!&SURF ID='CONCRETE_20',
      MATL_ID='CONCRETE_EC2',
      THICKNESS=0.20,
      EMISSIVITY=0.9 /

!&SURF ID='CONCRETE_15',
      MATL_ID='CONCRETE_EC2',
      THICKNESS=0.15,
      EMISSIVITY=0.9 /

!&SURF ID='CONCRETE_10',
      MATL_ID='CONCRETE_EC2',
      THICKNESS=0.10,
      EMISSIVITY=0.9 /

&OBST ID='Wall_01', XB=0.00,0.45, 4.40, 4.8,0.0,2.55/!, SURF_ID='CONCRETE_45'/ 
&OBST ID='Wall_02', XB=0.00,0.45, 14.1,14.5,0.0,2.55/!, SURF_ID='CONCRETE_45'/

&OBST ID='Wall_03', XB=0.00,1.05, 7.70,7.85,0.0,2.55/!, SURF_ID='CONCRETE_15'/ 
&OBST ID='Wall_04', XB=0.00,1.05,11.05,11.2,0.0,2.55/!, SURF_ID='CONCRETE_15'/ 

!&OBST ID='Wall_05', XB=0.00,4.60, 4.20, 4.4,0.0,2.55/!, SURF_ID='CONCRETE_20'/ 

!&OBST ID='Wall_06', XB=4.15,4.25, 0.00, 4.2,0.0,2.55/!, SURF_ID='CONCRETE_10'/ 
!&OBST ID='Wall_07', XB=4.50,4.60, 4.40, 7.7,0.0,2.55/!, SURF_ID='CONCRETE_10'/ 
!&OBST ID='Wall_08', XB=4.50,4.60, 11.2,14.5,0.0,2.55/!, SURF_ID='CONCRETE_10'/ 

&HOLE ID='Door_F1-F2', XB=0.82,1.65,4.15, 4.45,-0.05,1.97/ 
!&HOLE ID='Door_F2-FC', XB=0.13,0.95,7.65, 7.90,-0.05,1.97/ 
!&HOLE ID='Door_FC-F3', XB=0.11,0.95,11.0,11.25,-0.05,1.97/ 

! Window openings are cut into the wall and then closed by OBST Window_*.
! Windows remain closed during the pre-ventilation phase.
&OBST ID='Window_F1', XB=4.24,4.25, 1.36, 2.65,0.92,2.14, PERMIT_HOLE=.FALSE./ 
!&OBST ID='Window_F2', XB=4.59,4.60, 5.40, 6.69,0.92,2.14, PERMIT_HOLE=.FALSE./ 
!&OBST ID='Window_F3', XB=4.59,4.60,12.22,13.55,0.92,2.23, PERMIT_HOLE=.FALSE./ 
&HOLE ID='Window_F1', XB=4.10,4.25, 1.36, 2.65,0.92,2.14/ 
!&HOLE ID='Window_F2', XB=4.45,4.60, 5.40, 6.69,0.92,2.14/ 
!&HOLE ID='Window_F3', XB=4.45,4.60,12.22,13.55,0.92,2.23/ 

! The pan geometry below approximates the 160 mm x 160 mm steel pan with coordinates
! snapped to multiples of 0.05 m, compatible with mesh cell sizes that are multiples
! or fractions of 5 cm. The resulting fuel surface (Fire_pan) is 150 mm x 150 mm = 0.0225 m^2.
! Compute MLRPUA or HRRPUA from the prescribed mass-loss curve and THIS model surface
! area (0.0225 m^2), so that the total mass loss rate / HRR released equals the prescribed
! curve. Using the physical pan area (0.0256 m^2 = 160 mm x 160 mm) with this surface would
! under-release the total by ~12 %.
&OBST ID='Load_cell',  XB=1.800,2.350,1.900,2.350,0.00,0.15/
&OBST ID='Fire_pan',   XB=2.000,2.150,2.050,2.200,0.20,0.20, SURF_IDS = 'BURNER_PAN', 'INERT', 'INERT'/ ! fuel surface, 150 mm x 150 mm
&OBST ID='Pan_wall_W', XB=2.000,2.000,2.050,2.200,0.20,0.30/
&OBST ID='Pan_wall_E', XB=2.150,2.150,2.050,2.200,0.20,0.30/
&OBST ID='Pan_wall_S', XB=2.000,2.150,2.050,2.050,0.20,0.30/
&OBST ID='Pan_wall_N', XB=2.000,2.150,2.200,2.200,0.20,0.30/

! Thermocouples: bead diameter 1 mm (= FDS default). QUANTITY='THERMOCOUPLE' models the
! radiation-affected bead response (not the gas temperature) to match the measured TCs.
&DEVC ID='TC_Ceiling_F1', QUANTITY='THERMOCOUPLE', XYZ=2.0625,2.1375,2.54/

!&DEVC ID='TC_F1_0_6', QUANTITY='THERMOCOUPLE', XYZ=3.650,0.5,0.6/
!&DEVC ID='TC_F1_1_2', QUANTITY='THERMOCOUPLE', XYZ=3.650,0.5,1.2/
!&DEVC ID='TC_F1_1_6', QUANTITY='THERMOCOUPLE', XYZ=3.650,0.5,1.6/
&DEVC ID='TC_F1_1_8', QUANTITY='THERMOCOUPLE', XYZ=3.650,0.5,1.8/
!&DEVC ID='TC_F1_2_0', QUANTITY='THERMOCOUPLE', XYZ=3.650,0.5,2.0/
!&DEVC ID='TC_F1_2_2', QUANTITY='THERMOCOUPLE', XYZ=3.650,0.5,2.2/
!&DEVC ID='TC_F1_2_4', QUANTITY='THERMOCOUPLE', XYZ=3.650,0.5,2.4/
!&DEVC ID='TC_F1_2_5', QUANTITY='THERMOCOUPLE', XYZ=3.650,0.5,2.5/

!&DEVC ID='EXT_F1_0_6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.650,0.5,0.6/
!&DEVC ID='EXT_F1_1_2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.650,0.5,1.2/
!&DEVC ID='EXT_F1_1_6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.650,0.5,1.6/
&DEVC ID='EXT_F1_1_8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.650,0.5,1.8/
!&DEVC ID='EXT_F1_2_0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.650,0.5,2.0/
!&DEVC ID='EXT_F1_2_2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.650,0.5,2.2/
!&DEVC ID='EXT_F1_2_4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.650,0.5,2.4/
!&DEVC ID='EXT_F1_2_5', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.650,0.5,2.5/

!&DEVC ID='TC_F2_0_6', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,0.6/
!&DEVC ID='TC_F2_1_2', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,1.2/
!&DEVC ID='TC_F2_1_6', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,1.6/
!&DEVC ID='TC_F2_1_8', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,1.8/
!&DEVC ID='TC_F2_2_0', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,2.0/
!&DEVC ID='TC_F2_2_2', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,2.2/
!&DEVC ID='TC_F2_2_4', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,2.4/
!&DEVC ID='TC_F2_2_5', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,2.5/

!&DEVC ID='EXT_F2_0_6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.225,5.9,0.6/
!&DEVC ID='EXT_F2_1_2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.225,5.9,1.2/
!&DEVC ID='EXT_F2_1_6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.225,5.9,1.6/
!&DEVC ID='EXT_F2_1_8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.225,5.9,1.8/
!&DEVC ID='EXT_F2_2_0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.225,5.9,2.0/
!&DEVC ID='EXT_F2_2_2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.225,5.9,2.2/
!&DEVC ID='EXT_F2_2_4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.225,5.9,2.4/
!&DEVC ID='EXT_F2_2_5', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.225,5.9,2.5/

!&DEVC ID='TC_F3_0_6', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,0.6/
!&DEVC ID='TC_F3_1_2', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,1.2/
!&DEVC ID='TC_F3_1_6', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,1.6/
!&DEVC ID='TC_F3_1_8', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,1.8/
!&DEVC ID='TC_F3_2_0', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,2.0/
!&DEVC ID='TC_F3_2_2', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,2.2/
!&DEVC ID='TC_F3_2_4', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,2.4/
!&DEVC ID='TC_F3_2_5', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,2.5/

!&DEVC ID='EXT_F3_0_6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,12.925,0.6/
!&DEVC ID='EXT_F3_1_2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,12.925,1.2/
!&DEVC ID='EXT_F3_1_6', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,12.925,1.6/
!&DEVC ID='EXT_F3_1_8', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,12.925,1.8/
!&DEVC ID='EXT_F3_2_0', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,12.925,2.0/
!&DEVC ID='EXT_F3_2_2', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,12.925,2.2/
!&DEVC ID='EXT_F3_2_4', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,12.925,2.4/
!&DEVC ID='EXT_F3_2_5', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,12.925,2.5/

! Optical instrument locations (LEM / SICK). Point extinction at the path centre is used:
! it was verified to be an essentially unbiased estimate of the path-mean extinction
! reported by the transmissometers.
&DEVC ID='EXT_DEVC_F1_2_3', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.150, 3.725,2.3/
!&DEVC ID='EXT_DEVC_F2_1_5', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275, 6.275,1.5/
!&DEVC ID='EXT_DEVC_F2_1_9', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275, 6.275,1.9/
!&DEVC ID='EXT_DEVC_F2_2_1', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275, 6.275,2.1/
!&DEVC ID='EXT_DEVC_F2_2_3', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275, 6.325,2.3/
!&DEVC ID='EXT_DEVC_F3_2_3', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,12.775,2.3/

! ---------------------------------------------------------------------------
! Smoke alarm locations
!
! The experimental smoke alarms were optical smoke alarms according to
! DIN EN 14604. The activation threshold is not prescribed; participants
! shall define, justify and document their own value.
!
! Replace SETPOINT=... with the participant-defined activation threshold
! [1/m]. FDS then records the activation time in the .out file under
! "DEVICE Activation Times"; the continuous extinction coefficient is
! still written to the _devc.csv.
! Alternatively, participants may define an FDS detector model or apply
! a documented post-processing criterion instead of using SETPOINT.
! ---------------------------------------------------------------------------

!&DEVC ID='SD_F2_EXT', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.125, 6.000,2.51, SETPOINT=.../ ! Participant-defined activation threshold [1/m]; activation time reported in .out
!&DEVC ID='SD_FC_EXT', QUANTITY='EXTINCTION COEFFICIENT', XYZ=0.550, 9.450,2.51, SETPOINT=.../ ! Participant-defined activation threshold [1/m]; activation time reported in .out
!&DEVC ID='SD_F3_EXT', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,12.925,2.51, SETPOINT=.../ ! Participant-defined activation threshold [1/m]; activation time reported in .out

! Example only - not prescribed:
! &PROP ID='Smoke Detector', ... /
! &DEVC ID='SD_F2_DET', PROP_ID='Smoke Detector', XYZ=2.125, 6.000,2.51/
! &DEVC ID='SD_FC_DET', PROP_ID='Smoke Detector', XYZ=0.550, 9.450,2.51/
! &DEVC ID='SD_F3_DET', PROP_ID='Smoke Detector', XYZ=2.275,12.925,2.51/


!-------------------------------------------------------------------------------------!
! Fuel definition:
!   n-alkanes: approximately 35 wt.% (predominantly n-heptane)
!   iso-alkanes: approximately 15 wt.%
!   cyclic alkanes (naphthenes): approximately 45 wt.% (predominantly methylcyclohexane and cyclohexane)
!   aromatic content: very low
!
!
!Category	      Component	            Mass [%]	Formula	M [g/mol]	ΔHₜ [kJ/kg]	ΔHrad [kJ/kg]	CO yield [kg/kg]	Soot yield [kg/kg]
!n-alkenes	      n-Heptane	            35%	      C₇H₁₆	      100	      44600	      13600	            0.012	            0.042
!Iso-alkanes	2 Methyl hexane	      15%	      C₇H₁₆	      100	      44600	      14200	            0.012	            0.037
!cyclic alkanes	Methyl cyclohexane      25%	      C₇H₁₄	      98	      43400	      15000	            0.018	            0.054
!cyclic alkanes   Cyclohexane	            20%	      C6H12	      84	      43800	      15300	            0.016	            0.049
!aromatic content	Toluene	            5%	      C₇H₈	      92	      39700	      15900	            0.064	            0.173
!
!   All from the FE handbook :3
!
! Averaged values:
! total heat of combustion: 43895 kJ/kg
! rediative heat: 14495 kJ/kg
! rediative fraction = 0.33
! Mole-weighted average lumped formula:      C7 H14.66 
! Soot yiel:     0.0522
! CO yield:      0.0169 
!-------------------------------------------------------------------------------------!
&REAC ID='HEPTAN_SURROGATE',
      FUEL='HEPTAN_SURROGATE',
      C = 6.8, H = 14.3,
      HEAT_OF_COMBUSTION = 39540.,
      SOOT_YIELD = 0.0522,
      CO_YIELD = 0.0169,
      RADIATIVE_FRACTION = 0.33, 
      IDEAL = .FALSE. /

&SURF   ID           = 'BURNER_PAN',
        COLOR        = 'RED',
        HRRPUA       = 1.0,
        RAMP_Q       = 'hrrpua_hep_160_150' /

! ---- HRRPUA time ramp, generated from mass_loss_hep_160_150.csv ----
! Model pan area = 0.0225 m^2, dHc = 43815.0 kJ/kg
&RAMP ID='hrrpua_hep_160_150', T=    0.00, F=239.0959 /
&RAMP ID='hrrpua_hep_160_150', T=    2.00, F=306.5999 /
&RAMP ID='hrrpua_hep_160_150', T=    4.00, F=367.7089 /
&RAMP ID='hrrpua_hep_160_150', T=    6.00, F=422.4230 /
&RAMP ID='hrrpua_hep_160_150', T=    8.00, F=470.7421 /
&RAMP ID='hrrpua_hep_160_150', T=   10.00, F=512.6662 /
&RAMP ID='hrrpua_hep_160_150', T=   12.00, F=560.2365 /
&RAMP ID='hrrpua_hep_160_150', T=   14.00, F=587.0255 /
&RAMP ID='hrrpua_hep_160_150', T=   16.00, F=595.0899 /
&RAMP ID='hrrpua_hep_160_150', T=   18.00, F=598.1385 /
&RAMP ID='hrrpua_hep_160_150', T=   20.00, F=637.2889 /
&RAMP ID='hrrpua_hep_160_150', T=   22.00, F=679.3567 /
&RAMP ID='hrrpua_hep_160_150', T=   24.00, F=705.0069 /
&RAMP ID='hrrpua_hep_160_150', T=   26.00, F=715.8567 /
&RAMP ID='hrrpua_hep_160_150', T=   28.00, F=716.3023 /
&RAMP ID='hrrpua_hep_160_150', T=   30.00, F=710.4733 /
&RAMP ID='hrrpua_hep_160_150', T=   32.00, F=696.0217 /
&RAMP ID='hrrpua_hep_160_150', T=   34.00, F=670.4877 /
&RAMP ID='hrrpua_hep_160_150', T=   36.00, F=649.7310 /
&RAMP ID='hrrpua_hep_160_150', T=   38.00, F=640.1051 /
&RAMP ID='hrrpua_hep_160_150', T=   40.00, F=638.8816 /
&RAMP ID='hrrpua_hep_160_150', T=   42.00, F=648.0877 /
&RAMP ID='hrrpua_hep_160_150', T=   44.00, F=664.4070 /
&RAMP ID='hrrpua_hep_160_150', T=   46.00, F=678.5588 /
&RAMP ID='hrrpua_hep_160_150', T=   48.00, F=692.9200 /
&RAMP ID='hrrpua_hep_160_150', T=   50.00, F=705.3268 /
&RAMP ID='hrrpua_hep_160_150', T=   52.00, F=710.0070 /
&RAMP ID='hrrpua_hep_160_150', T=   54.00, F=705.5248 /
&RAMP ID='hrrpua_hep_160_150', T=   56.00, F=693.9700 /
&RAMP ID='hrrpua_hep_160_150', T=   58.00, F=684.9731 /
&RAMP ID='hrrpua_hep_160_150', T=   60.00, F=675.2555 /
&RAMP ID='hrrpua_hep_160_150', T=   62.00, F=668.9984 /
&RAMP ID='hrrpua_hep_160_150', T=   64.00, F=668.7524 /
&RAMP ID='hrrpua_hep_160_150', T=   66.00, F=673.8871 /
&RAMP ID='hrrpua_hep_160_150', T=   68.00, F=679.5929 /
&RAMP ID='hrrpua_hep_160_150', T=   70.00, F=686.4640 /
&RAMP ID='hrrpua_hep_160_150', T=   72.00, F=702.7782 /
&RAMP ID='hrrpua_hep_160_150', T=   74.00, F=716.8322 /
&RAMP ID='hrrpua_hep_160_150', T=   76.00, F=728.4714 /
&RAMP ID='hrrpua_hep_160_150', T=   78.00, F=741.5858 /
&RAMP ID='hrrpua_hep_160_150', T=   80.00, F=746.0798 /
&RAMP ID='hrrpua_hep_160_150', T=   82.00, F=743.5653 /
&RAMP ID='hrrpua_hep_160_150', T=   84.00, F=743.4351 /
&RAMP ID='hrrpua_hep_160_150', T=   86.00, F=744.3852 /
&RAMP ID='hrrpua_hep_160_150', T=   88.00, F=738.0272 /
&RAMP ID='hrrpua_hep_160_150', T=   90.00, F=736.6773 /
&RAMP ID='hrrpua_hep_160_150', T=   92.00, F=739.6420 /
&RAMP ID='hrrpua_hep_160_150', T=   94.00, F=742.6995 /
&RAMP ID='hrrpua_hep_160_150', T=   96.00, F=751.1353 /
&RAMP ID='hrrpua_hep_160_150', T=   98.00, F=760.6495 /
&RAMP ID='hrrpua_hep_160_150', T=  100.00, F=764.3420 /
&RAMP ID='hrrpua_hep_160_150', T=  102.00, F=761.5541 /
&RAMP ID='hrrpua_hep_160_150', T=  104.00, F=753.1950 /
&RAMP ID='hrrpua_hep_160_150', T=  106.00, F=740.8563 /
&RAMP ID='hrrpua_hep_160_150', T=  108.00, F=726.0787 /
&RAMP ID='hrrpua_hep_160_150', T=  110.00, F=714.0284 /
&RAMP ID='hrrpua_hep_160_150', T=  112.00, F=706.8120 /
&RAMP ID='hrrpua_hep_160_150', T=  114.00, F=710.3763 /
&RAMP ID='hrrpua_hep_160_150', T=  116.00, F=727.5028 /
&RAMP ID='hrrpua_hep_160_150', T=  118.00, F=756.2175 /
&RAMP ID='hrrpua_hep_160_150', T=  120.00, F=784.4421 /
&RAMP ID='hrrpua_hep_160_150', T=  122.00, F=805.5317 /
&RAMP ID='hrrpua_hep_160_150', T=  124.00, F=827.0638 /
&RAMP ID='hrrpua_hep_160_150', T=  126.00, F=846.0275 /
&RAMP ID='hrrpua_hep_160_150', T=  128.00, F=856.0287 /
&RAMP ID='hrrpua_hep_160_150', T=  130.00, F=851.0859 /
&RAMP ID='hrrpua_hep_160_150', T=  132.00, F=843.2533 /
&RAMP ID='hrrpua_hep_160_150', T=  134.00, F=843.8978 /
&RAMP ID='hrrpua_hep_160_150', T=  136.00, F=849.0555 /
&RAMP ID='hrrpua_hep_160_150', T=  138.00, F=854.7686 /
&RAMP ID='hrrpua_hep_160_150', T=  140.00, F=858.2701 /
&RAMP ID='hrrpua_hep_160_150', T=  142.00, F=869.0893 /
&RAMP ID='hrrpua_hep_160_150', T=  144.00, F=887.8790 /
&RAMP ID='hrrpua_hep_160_150', T=  146.00, F=910.6537 /
&RAMP ID='hrrpua_hep_160_150', T=  148.00, F=932.8723 /
&RAMP ID='hrrpua_hep_160_150', T=  150.00, F=951.5995 /
&RAMP ID='hrrpua_hep_160_150', T=  152.00, F=984.5817 /
&RAMP ID='hrrpua_hep_160_150', T=  154.00, F=1020.9110 /
&RAMP ID='hrrpua_hep_160_150', T=  156.00, F=1040.7583 /
&RAMP ID='hrrpua_hep_160_150', T=  158.00, F=1050.6350 /
&RAMP ID='hrrpua_hep_160_150', T=  160.00, F=1058.6284 /
&RAMP ID='hrrpua_hep_160_150', T=  162.00, F=1054.9483 /
&RAMP ID='hrrpua_hep_160_150', T=  164.00, F=1043.8783 /
&RAMP ID='hrrpua_hep_160_150', T=  166.00, F=1025.3837 /
&RAMP ID='hrrpua_hep_160_150', T=  168.00, F=1005.4873 /
&RAMP ID='hrrpua_hep_160_150', T=  170.00, F=1000.7002 /
&RAMP ID='hrrpua_hep_160_150', T=  172.00, F=1010.4066 /
&RAMP ID='hrrpua_hep_160_150', T=  174.00, F=1018.4751 /
&RAMP ID='hrrpua_hep_160_150', T=  176.00, F=1026.0550 /
&RAMP ID='hrrpua_hep_160_150', T=  178.00, F=1045.9313 /
&RAMP ID='hrrpua_hep_160_150', T=  180.00, F=1067.8061 /
&RAMP ID='hrrpua_hep_160_150', T=  182.00, F=1075.3093 /
&RAMP ID='hrrpua_hep_160_150', T=  184.00, F=1074.7011 /
&RAMP ID='hrrpua_hep_160_150', T=  186.00, F=1065.1305 /
&RAMP ID='hrrpua_hep_160_150', T=  188.00, F=1055.5355 /
&RAMP ID='hrrpua_hep_160_150', T=  190.00, F=1045.4280 /
&RAMP ID='hrrpua_hep_160_150', T=  192.00, F=1030.2320 /
&RAMP ID='hrrpua_hep_160_150', T=  194.00, F=1019.7763 /
&RAMP ID='hrrpua_hep_160_150', T=  196.00, F=1028.5364 /
&RAMP ID='hrrpua_hep_160_150', T=  198.00, F=1051.2105 /
&RAMP ID='hrrpua_hep_160_150', T=  200.00, F=1071.0072 /
&RAMP ID='hrrpua_hep_160_150', T=  202.00, F=1086.2491 /
&RAMP ID='hrrpua_hep_160_150', T=  204.00, F=1106.0478 /
&RAMP ID='hrrpua_hep_160_150', T=  206.00, F=1121.1394 /
&RAMP ID='hrrpua_hep_160_150', T=  208.00, F=1129.1003 /
&RAMP ID='hrrpua_hep_160_150', T=  210.00, F=1116.9392 /
&RAMP ID='hrrpua_hep_160_150', T=  212.00, F=1102.2203 /
&RAMP ID='hrrpua_hep_160_150', T=  214.00, F=1093.1275 /
&RAMP ID='hrrpua_hep_160_150', T=  216.00, F=1084.6519 /
&RAMP ID='hrrpua_hep_160_150', T=  218.00, F=1086.0232 /
&RAMP ID='hrrpua_hep_160_150', T=  220.00, F=1088.3397 /
&RAMP ID='hrrpua_hep_160_150', T=  222.00, F=1093.6463 /
&RAMP ID='hrrpua_hep_160_150', T=  224.00, F=1105.4163 /
&RAMP ID='hrrpua_hep_160_150', T=  226.00, F=1121.7404 /
&RAMP ID='hrrpua_hep_160_150', T=  228.00, F=1130.7068 /
&RAMP ID='hrrpua_hep_160_150', T=  230.00, F=1135.9758 /
&RAMP ID='hrrpua_hep_160_150', T=  232.00, F=1139.8813 /
&RAMP ID='hrrpua_hep_160_150', T=  234.00, F=1126.4566 /
&RAMP ID='hrrpua_hep_160_150', T=  236.00, F=1122.2029 /
&RAMP ID='hrrpua_hep_160_150', T=  238.00, F=1124.9507 /
&RAMP ID='hrrpua_hep_160_150', T=  240.00, F=1121.6748 /
&RAMP ID='hrrpua_hep_160_150', T=  242.00, F=1116.7282 /
&RAMP ID='hrrpua_hep_160_150', T=  244.00, F=1117.0939 /
&RAMP ID='hrrpua_hep_160_150', T=  246.00, F=1114.5294 /
&RAMP ID='hrrpua_hep_160_150', T=  248.00, F=1123.8125 /
&RAMP ID='hrrpua_hep_160_150', T=  250.00, F=1139.9380 /
&RAMP ID='hrrpua_hep_160_150', T=  252.00, F=1144.4409 /
&RAMP ID='hrrpua_hep_160_150', T=  254.00, F=1154.5595 /
&RAMP ID='hrrpua_hep_160_150', T=  256.00, F=1172.3112 /
&RAMP ID='hrrpua_hep_160_150', T=  258.00, F=1181.9763 /
&RAMP ID='hrrpua_hep_160_150', T=  260.00, F=1189.5673 /
&RAMP ID='hrrpua_hep_160_150', T=  262.00, F=1199.8518 /
&RAMP ID='hrrpua_hep_160_150', T=  264.00, F=1207.0653 /
&RAMP ID='hrrpua_hep_160_150', T=  266.00, F=1215.3292 /
&RAMP ID='hrrpua_hep_160_150', T=  268.00, F=1222.2760 /
&RAMP ID='hrrpua_hep_160_150', T=  270.00, F=1215.2624 /
&RAMP ID='hrrpua_hep_160_150', T=  272.00, F=1204.1529 /
&RAMP ID='hrrpua_hep_160_150', T=  274.00, F=1191.6152 /
&RAMP ID='hrrpua_hep_160_150', T=  276.00, F=1165.8616 /
&RAMP ID='hrrpua_hep_160_150', T=  278.00, F=1124.6280 /
&RAMP ID='hrrpua_hep_160_150', T=  280.00, F=1086.8116 /
&RAMP ID='hrrpua_hep_160_150', T=  282.00, F=1051.5676 /
&RAMP ID='hrrpua_hep_160_150', T=  284.00, F=1025.6603 /
&RAMP ID='hrrpua_hep_160_150', T=  286.00, F=1006.7561 /
&RAMP ID='hrrpua_hep_160_150', T=  288.00, F=987.9079 /
&RAMP ID='hrrpua_hep_160_150', T=  290.00, F=979.6178 /
&RAMP ID='hrrpua_hep_160_150', T=  292.00, F=980.6730 /
&RAMP ID='hrrpua_hep_160_150', T=  294.00, F=981.3841 /
&RAMP ID='hrrpua_hep_160_150', T=  296.00, F=975.0971 /
&RAMP ID='hrrpua_hep_160_150', T=  298.00, F=961.6122 /
&RAMP ID='hrrpua_hep_160_150', T=  300.00, F=944.9841 /
&RAMP ID='hrrpua_hep_160_150', T=  302.00, F=922.9953 /
&RAMP ID='hrrpua_hep_160_150', T=  304.00, F=897.7646 /
&RAMP ID='hrrpua_hep_160_150', T=  306.00, F=874.5214 /
&RAMP ID='hrrpua_hep_160_150', T=  308.00, F=848.3746 /
&RAMP ID='hrrpua_hep_160_150', T=  310.00, F=824.1616 /
&RAMP ID='hrrpua_hep_160_150', T=  312.00, F=810.6229 /
&RAMP ID='hrrpua_hep_160_150', T=  314.00, F=802.5108 /
&RAMP ID='hrrpua_hep_160_150', T=  316.00, F=798.8485 /
&RAMP ID='hrrpua_hep_160_150', T=  318.00, F=779.1043 /
&RAMP ID='hrrpua_hep_160_150', T=  320.00, F=731.7546 /
&RAMP ID='hrrpua_hep_160_150', T=  322.00, F=670.6147 /
&RAMP ID='hrrpua_hep_160_150', T=  324.00, F=593.4895 /
&RAMP ID='hrrpua_hep_160_150', T=  326.00, F=511.1231 /
&RAMP ID='hrrpua_hep_160_150', T=  328.00, F=416.2598 /
&RAMP ID='hrrpua_hep_160_150', T=  330.00, F=308.8996 /
&RAMP ID='hrrpua_hep_160_150', T=  332.00, F=189.0426 /
&RAMP ID='hrrpua_hep_160_150', T=  334.00, F=56.6887 /


&RAMP ID='hrrpua_hep_160_150', T=  335.00, F=0.0 /

&TAIL /
